<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>The biggest battery in America is hiding in a data center (2026) — DCF</title>
  <meta property="og:image" content="https://forum.omc.network/og-image.png">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="The biggest battery in America is hiding in a data center (2026) — DCF">
  <meta name="twitter:description" content="720 Tesla Megapacks — roughly 2.8 GWh, possibly 3.3 GWh — now sit behind xAI's Colossus 2 campus in Memphis. A single AI data center may now own the largest battery installation in the United States.">
  <meta name="twitter:image" content="https://forum.omc.network/og-image.png">
  <meta name="description" content="Battery energy storage has crossed from the UPS room into the power-station class at AI data centers. Canary Media counted 720 Tesla Megapack containers — roughly 2.8 gigawatt-hours — on satellite imagery of xAI's Colossus 2 campus in Memphis dated 11 July 2026; a SpaceXAI energy executive told the Tennessee Valley Authority board on 20 August 2026 the battery holds 3.3 GWh, and the Memphis utility's CEO later described about 2,000 MW of behind-the-meter batteries. Either figure would make a single AI campus the largest battery installation in the United States, exceeding the 3,287 MWh Edwards &amp; Sanborn plant in California. This piece runs the arithmetic the vendors did not: a 100 MW data hall needs only 25 MWh for a conventional 15-minute UPS ride-through, so 2.8–3.3 GWh is a hundred times ride-through — it is a load-shifting generator, built to charge off-peak and trim grid draw when the utility curtails. It also covers Tesla's Megapack 3 (5 MWh, production started 6 August 2026 in Texas) and the Megablock (4 units plus a medium-voltage transformer, 20 MWh), whose headline deployment claims are still vendor-only, and what SEC filings show xAI and SpaceX actually spent: $430 million of Megapacks in 2025 and $405 million more in the first half of 2026." />
  <link rel="canonical" href="https://forum.omc.network/posts/bess-behind-the-meter-2026" />
  <meta property="og:url" content="https://forum.omc.network/posts/bess-behind-the-meter-2026" />
  <meta property="og:title" content="The biggest battery in America is hiding in a data center (2026)">
  <meta property="og:description" content="720 Megapacks, 2.8–3.3 GWh, behind the meter at one AI campus. The UPS was 15 minutes and 25 MWh; the new battery is hours and gigawatt-hours — a generator that happens to charge from the grid.">
  <meta property="og:type" content="article" />
  <link rel="stylesheet" href="../assets/css/style.css" />
  <link rel="icon" type="image/svg+xml" href="/favicon.svg" />
  <link rel="shortcut icon" href="/favicon.ico" />
  <link rel="apple-touch-icon" href="/apple-touch-icon.png" />
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-2694516805115904" crossorigin="anonymous"></script>
  <script type="application/ld+json">
  {"@context":"https://schema.org","@type":"Article","headline":"The biggest battery in America is hiding in a data center (2026)","datePublished":"2026-11-07","dateModified":"2026-11-07","author":{"@type":"Organization","name":"DCF Editorial"},"publisher":{"@type":"Organization","name":"Decentralized Compute Forum"}}
  </script>
  <link rel="preconnect" href="https://pagead2.googlesyndication.com" crossorigin>
  <link rel="dns-prefetch" href="https://pagead2.googlesyndication.com">
</head>
<body>
  <div id="progress"></div>
  <header class="site-header">
    <div class="container header-in">
      <a class="logo" href="/"><span class="logo-badge">DCF</span><span class="logo-text">Decentralized Compute Forum</span></a>
      <nav class="nav-links">
        <a href="/#hot">Hot Takes</a>
        <a href="/#deep">Deep Dives</a>
        <a href="/#pricing">Pricing Watch</a>
        <a href="/#landscape">Landscape</a>
        <a href="/#gaming">Gaming</a>
        <a href="/#homelab">Homelab</a>
                <a href="/tracker">Tracker</a>
        <a href="https://game.omc.network" data-i18n="nav.game">Real or AI</a>
      </nav>
      <select id="langSelect" class="lang-select" aria-label="Language">
        <option value="en">English</option>
        <option value="zh">中文</option>
      </select>
    </div>
  </header>

  <main class="container">
    <article>
      <div class="article-hero">
        <span class="chip deep">Deep Dive</span>
        <h1>The biggest battery in America is hiding in a data center (2026)</h1>
        <p class="article-dek">Canary Media counted <b>720 Tesla Megapack containers</b> on satellite imagery of xAI's Colossus 2 campus in Memphis — roughly <b>2.8 GWh</b>. A SpaceXAI energy executive told the Tennessee Valley Authority board it holds <b>3.3 GWh</b>; the local utility's CEO later said <b>about 2,000 MW</b> behind the meter. The largest grid battery currently operating in the US is <b>3,287 MWh</b>. If the executive's number is right, <b>a single AI data center is now the biggest battery in the country</b> — and the arithmetic of what batteries are <i>for</i> has quietly changed with it.</p>
        <div class="article-meta"><span>DCF Editorial</span><span>Nov 7, 2026</span><span>12 min read</span></div>
      </div>

      <div class="tldr">
        <b class="tldr-h" data-i18n="tldr.label">TL;DR</b>
        <p><b>Battery energy storage (BESS) at AI data centers has crossed from the UPS room into power-station class, and the Memphis installation is the proof.</b> Canary Media's count of satellite imagery dated 11 July 2026 shows <b>720 Tesla Megapack containers</b> at xAI's Colossus 2 campus — about <b>2.8 GWh</b>, discharging between <b>720 MW and 1.4 GW</b> depending on which Megapack model is installed. On 20 August 2026, SpaceXAI energy and data-center developer Riley Trettel told the TVA board the battery holds <b>3.3 GWh</b> — "enough to power all of Memphis for two hours" — and the board approved a direct grid hookup the same day. Memphis Light, Gas &amp; Water's CEO later called it "the world's largest grid-connected battery system" at <b>~2,000 MW</b> behind the meter. The largest grid battery currently <i>operating</i> in the US is Edwards &amp; Sanborn in California at <b>1,066 MW / 3,287 MWh</b>. The arithmetic that makes this a new category: a conventional 100 MW data hall rides through outages for 15 minutes on <b>25 MWh</b> of UPS — Colossus 2's battery is <b>100× that</b>, which means it is not ride-through at all. It is a <b>load-shifting generator</b>: charge off-peak, discharge to trim the campus's grid draw when the utility is constrained. Tesla's answer to the demand it created — <b>Megapack 3</b> (5 MWh per unit, production started 6 August 2026 in Texas) and the <b>Megablock</b> (four Megapacks plus a medium-voltage transformer, 20 MWh) — is shipping now, with its headline deployment numbers still vendor-only. SEC filings put the spend at <b>$430M</b> of Megapacks by xAI in 2025 and <b>$405M</b> more by SpaceX in the first half of 2026.</p>
        <p lang="zh"><b>中文摘要 · 标题：</b>全美最大的电池，藏在一座数据中心里（2026）。<b>摘要：</b>AI 数据中心的电池储能（BESS）已从 UPS 机房跨入电站级。Canary Media 对 2026 年 7 月 11 日卫星图像的计数显示，xAI 孟菲斯 Colossus 2 园区已部署 <b>720 台特斯拉 Megapack</b>，约 <b>2.8 GWh</b>，放电功率介于 <b>720 MW 至 1.4 GW</b>（取决于具体型号）。2026 年 8 月 20 日，SpaceXAI 能源与数据中心开发负责人 Riley Trettel 向田纳西流域管理局（TVA）董事会披露该电池达 <b>3.3 GWh</b>——"够整个孟菲斯用两小时"——同日董事会批准其直接并网；孟菲斯市政公用事业公司 MLGW 的 CEO 随后称其为"全球最大并网电池系统"，约 <b>2,000 MW</b> 表后容量。而目前美国在运的最大电网级电池是加州 Edwards &amp; Sanborn 的 <b>1,066 MW / 3,287 MWh</b>——若官方口径属实，一座 AI 园区已是全美第一。算术上这是新品类：传统 100 MW 机房的 UPS 只需 <b>25 MWh</b> 撑 15 分钟，而这里是它的 <b>100 倍</b>——它不是 UPS，是<b>移荷发电机</b>：低谷充电、在电网紧张时削减园区对外部电网的负荷。供给侧，特斯拉 <b>Megapack 3</b>（单台 5 MWh，2026 年 8 月 6 日德州投产）与 <b>Megablock</b>（4 台 Megapack + 中压变压器，20 MWh）开始交付，但其部署速度类宣传数字暂无第三方验证。SEC 文件显示：xAI 2025 年采购 <b>4.3 亿美元</b>Megapack，SpaceX 2026 上半年再购 <b>4.05 亿美元</b>。</p>
      </div>

      <div class="article-body">
        <p><b>A battery energy storage system (BESS) is a bank of batteries, inverters and controls that stores electricity and returns it later — and until very recently, a data center's battery was sized for minutes, not hours.</b> The uninterruptible power supply (UPS) that every conventional facility carries holds just enough energy — typically 5 to 15 minutes at full load — to bridge the seconds until diesel generators start. That is the entire job the battery was hired for, and it shaped everything: lead-acid or lithium chemistries chosen for discharge rate rather than duration, a battery room rather than a battery farm, and a capital line nobody outside the facilities team ever read.</p>
        <p>What appeared in Memphis in 2025–2026 is a different object wearing the same word. Canary Media, the clean-energy trade outlet, counted <b>720 Tesla Megapack battery containers</b> visible on satellite imagery of xAI's Colossus 2 campus dated <b>11 July 2026</b> — a configuration it estimates at <b>about 2.8 GWh</b> of storage and between <b>720 MW and 1,400 MW</b> of discharge power, depending on which Megapack generation is installed. The story broke not through a press release but through a utility board meeting: on <b>20 August 2026</b>, Riley Trettel, an energy and data-center developer working with SpaceXAI (the combined entity after SpaceX acquired xAI in February 2026), told the Tennessee Valley Authority's board that the battery holds <b>3.3 GWh</b> — "enough to power all of Memphis for two hours" — and the board approved a <b>direct hookup to the TVA grid</b> that same day. Two weeks later, Doug McGowan, chief executive of the municipal utility Memphis Light, Gas &amp; Water (MLGW), went further at a storage industry conference: "It's the world's largest grid-connected battery system … I think it's <b>2,000 MW</b> of batteries behind the meter that they have to help as a backup when they have to curtail."</p>
        <p>Three statements, three numbers, one direction. We are not going to pretend they reconcile — 2.8 GWh from counting containers, 3.3 GWh from the operator's own developer, and 2,000 MW of power capacity from the utility CEO, a figure Canary Media notes "is not exactly consistent" with the satellite count. What matters is that <b>all three describe the same category</b>: a gigawatt-hour-class battery attached to a compute campus, built without an announced utility contract, large enough to compete with the biggest batteries the US power industry has ever energised.</p>

        <h2>How big is 2.8–3.3 GWh next to the rest of the grid?</h2>
        <p>For scale, the benchmark is Edwards &amp; Sanborn, the solar-plus-storage plant in Kern County, California — per Canary Media, the largest grid battery currently operating in the United States at <b>more than 1,066 MW and 3,287 MWh</b>. A utility-scale project of that class takes years of siting, permitting, community process and a utility contracting cycle that guarantees the finished plant revenue. The Memphis battery went from invisible to the national record contender in roughly a year, behind the meter, on private land, with its capacity first disclosed at a board meeting of the federal utility that serves it.</p>
        <p>Now the arithmetic on duration, which is where the category change hides. Discharge the visible <b>2.8 GWh</b> at the satellite-derived <b>720 MW</b> and the battery runs about <b>3.9 hours</b>; at the utility CEO's <b>2,000 MW</b> figure, about <b>1.4 hours</b>. Either way the design point is <i>hours</i>. That single fact separates it from every battery a data center has ever hosted, and it is worth being precise about why.</p>

        <h2>Why does an AI campus want hours of storage when 15 minutes used to be the standard?</h2>
        <p>Because the battery's job changed from <b>ride-through</b> to <b>load-shifting</b>. Run the conventional number first, since it is the baseline everyone's intuition was trained on. A 100 MW data hall that wants the standard 15 minutes of UPS ride-through needs, at full load, <b>100 MW × 0.25 h = 25 MWh</b>. Colossus 2's visible battery is roughly <b>2.8–3.3 GWh</b> — on the order of <b>100 times</b> the ride-through storage of a 100 MW hall. No outage lasts four hours before the diesels are warm. Storage sized like this is not backing up the servers; it is backing up the <i>grid connection</i>.</p>
        <p>The use case is right there in the MLGW chief executive's phrasing: batteries "to help as a backup <b>when they have to curtail</b>." An AI training campus is a giant interruptible-industrial load with a razor-thin tolerance for interruption. When the utility is capacity-constrained — a hot evening, a generation shortfall — the campus can drop its grid draw and run its margin from the battery instead, freeing gigawatts for everyone else. It charges when the grid is loose and discharges when the grid is tight. That is a <b>peak-shaving generator that charges from the grid</b>, and the reason a company builds one is exactly the reason xAI's history suggests: before the battery, the campus's gap-filler was a fleet of <b>temporary gas turbines</b> — dozens of them, operated without air permits, now the subject of a lawsuit by the Southern Environmental Law Center over emissions in adjacent neighbourhoods. Batteries are the legally survivable version of the same function: instant, dispatchable capacity with no stack emissions, no fuel logistics and no permit category that varies by county.</p>
        <p>There is a second function that gets less attention because nobody markets it: <b>the battery as a shock absorber for the grid connection itself</b>. A training cluster that ramps from idle to full draw in minutes is exactly the kind of load that stresses a utility feeder and its protection equipment. A battery sitting between the campus and the TVA grid can smooth those ramps, which makes the utility more willing to connect the load at all. The TVA board's willingness to approve a <b>direct transmission-level hookup</b> in a single meeting — for a customer whose battery had not yet been energised — is evidence that this trade is being understood at the institutional level.</p>

        <h2>What did Tesla actually ship this year?</h2>
        <p>The Memphis battery was built from Megapack 2-class units. The product that supersedes it started production this quarter, and its specs define what the next campus-scale battery looks like. Tesla began manufacturing <b>Megapack 3</b> on <b>6 August 2026</b> at a new Megafactory in Brookshire, Texas (outside Houston), designed for <b>50 GWh per year</b> dedicated to this one product. Each Megapack 3 holds <b>about 5 MWh</b> and delivers <b>2.5 MW</b> — a 28% energy increase over the <b>3.9 MWh</b> Megapack 2 XL, in the same 28-foot footprint, via new 2.8-litre LFP cells. Tesla reports cutting thermal-system connection points by <b>78%</b> and collapsing 24 cable connections to <b>3 busbar connections</b> — the failure-point arithmetic we care about, because every connection in a liquid-cooled battery loop is a future field leak. Round-trip efficiency is quoted at <b>91% at medium voltage including auxiliary loads</b>, with more than <b>10,000 cycles</b> and a 25-year design life.</p>
        <p>The system-level product is the more interesting one. A <b>Megablock</b> bundles <b>four Megapack 3 units (20 MWh)</b> with a factory-installed <b>medium-voltage transformer and switchgear</b> in one deployable assembly — the on-site electrical work that used to take weeks of electrician hours becomes a crane lift. Tesla claims <b>23% faster installation</b> measured in labor hours, <b>up to 40% lower construction cost</b>, <b>248 MWh per acre</b> of site density, and a crew able to deploy <b>1 GWh in 20 business days</b>. We label all four numbers as <b>vendor figures with no independent build to check against</b>: the first Megablock sites will not energise until 2027, and every claim above originates with the seller. What is independently verifiable is the demand side — Tesla's Q2 2026 filing shows <b>13.5 GWh deployed</b> in the quarter, up 41% year over year, within an energy generation and storage business that booked <b>$3.14 billion</b> of revenue. A second 50 GWh/year factory is roughly four times Tesla's entire global quarterly deployment, which tells you how the demand curve is being read in Fremont.</p>
        <p>The customer side is documented too, in filings rather than press releases. Tesla's January 2026 SEC filing acknowledged <b>$430 million</b> of Megapack sales to xAI in 2025; after the SpaceX acquisition, the combined company bought <b>another $405 million</b> in the first half of 2026. Call it <b>$835 million</b> in eighteen months from two related customers, against a visible installed base of 720 containers and growing. At typical Megapack pricing that spend brackets the visible installation with room for what has arrived since the July satellite pass — which is the honest way to say the 2.8 GWh figure is a <i>floor</i>, not a ceiling.</p>

        <h2>What does this change about the AI power bill?</h2>
        <p>Two things, one visible and one structural. The visible one: <b>storage is now a procurement decision, not a facilities afterthought</b>. Yesterday's <a href="/posts/800vdc-rack-power-arithmetic-2026">800 VDC piece</a> ended with NVIDIA's observation that energy storage is part of the new power architecture — at the time, a forward-looking line with no quantified example. Memphis is the quantified example. The battery farm is now a line in the campus bill of materials, sitting between the transformers and the generators, sized in gigawatt-hours, bought by the hundred-count container.</p>
        <p>The structural one is about <b>queue positions</b>. The binding constraint on every AI campus build is time-to-power — the interconnection study, the substation, the transmission upgrade, measured in years (our <a href="/posts/interconnection-queue-time-to-power-2026">time-to-power piece</a> runs that timeline). A behind-the-meter battery changes the negotiation: a campus that can trim its own draw on command is a <i>better customer</i> to the utility, and the TVA's one-meeting approval of a direct hookup is what that looks like in practice. The battery is not just an energy asset; it is <b>an instrument for buying grid access faster</b>. That is a use case the traditional storage industry never priced, because the buyer was never this rich and never this impatient.</p>
        <p>What it does <i>not</i> change: the diesel generators are still there, and the gas turbines came first for a reason. Batteries have energy, not endurance — 3.3 GWh against a multi-gigawatt campus load is hours, and multi-day grid shortfalls remain the domain of fuel-based generation. The honest reading of Memphis is not "batteries replace generators" but <b>"batteries replace the everyday need for generators"</b> — the curtailment events and ramp events that are frequent, short and politically expensive — while the diesels retreat to true emergencies. In facilities language: the battery moved from the UPS room to the substation yard, and the generators moved from the front line to the last resort.</p>
        <p>For everyone building smaller than Colossus, the transferable arithmetic is the ratio, not the gigawatt-hours. Ride-through needs <b>0.25 MWh per MW of IT load</b> (15 minutes). Load-shifting starts being interesting at <b>1–4 MWh per MW</b> (1–4 hours) — ten to sixteen times the ride-through battery, at Tesla's published system prices a seven-figure line item per 10 MW of campus, and recoverable through demand-charge reduction and curtailment participation rather than avoided downtime. That is the calculation every campus operator in the queue is now running, which is why the Memphis installation matters even to people who will never own 720 containers: it is the first proof, at record scale, that the calculation closes.</p>
      </div>

      <div class="takeaways">
        <b class="tk-h" data-i18n="tk.label">Key takeaways</b>
        <ul>
          <li><b>The record battery now sits behind a data center's meter.</b> Canary Media counted 720 Tesla Megapacks — about 2.8 GWh, 720 MW–1.4 GW — at xAI's Colossus 2 campus in Memphis (satellite imagery, 11 July 2026). The operator's own developer told the TVA board it is 3.3 GWh; the local utility's CEO said ~2,000 MW. The largest grid battery operating in the US is Edwards &amp; Sanborn at 1,066 MW / 3,287 MWh.</li>
          <li><b>The three public figures do not reconcile, and we are not pretending they do.</b> Container count (2.8 GWh), operator statement (3.3 GWh) and utility statement (2,000 MW) measure different things at different times. Treat 2.8 GWh as a floor dated July 2026; everything above it is unverified either way.</li>
          <li><b>The battery is 100× UPS size, so its job is not ride-through.</b> A 100 MW hall needs 25 MWh for a 15-minute bridge. Gigawatt-hour-class storage is a load-shifting generator: charge off-peak, discharge to trim grid draw "when they have to curtail" — in the utility CEO's own words — and to smooth ramp events that would otherwise stress the feeder.</li>
          <li><b>It is also an instrument for buying grid access.</b> The TVA board approved a direct transmission-level hookup in a single meeting for a not-yet-energised battery. Time-to-power is the binding constraint on AI campuses; a curtailable, shock-absorbing customer is a faster interconnection.</li>
          <li><b>Tesla's supply answer shipped this quarter.</b> Megapack 3: ~5 MWh and 2.5 MW per unit, 91% round-trip at medium voltage, thermal connections down 78%, production started 6 August 2026 at a 50 GWh/year Texas factory. Megablock: 4 units + medium-voltage transformer = 20 MWh as one crane lift. The headline deployment claims (23% faster, 40% cheaper, 248 MWh/acre, 1 GWh in 20 days) are vendor figures with no independent build to check.</li>
          <li><b>The spend is on the record.</b> Tesla's SEC filings acknowledge $430M of Megapack sales to xAI in 2025 and $405M more to SpaceX in H1 2026 — $835M in eighteen months — against a visible base of 720 containers, which is why 2.8 GWh reads as a floor.</li>
          <li><b>What does not change: batteries have energy, not endurance.</b> Hours of storage against a multi-gigawatt campus leaves multi-day outages to fuel-based generation. The correct model is batteries replacing the everyday need for gas turbines and diesels, not the machines themselves.</li>
        </ul>
      </div>
      <div class="omc-card">
        <b>About this site</b>
        <p>DCF is written and operated by the Omniverse Compute (OMC) team &mdash; a decentralized GPU network project on BNB Chain, currently in public testnet. We disclose that up front because it should be disclosed: coverage of OMC and its competitors plays by the same rules as everything else on this forum &mdash; dated numbers, linked primary sources, public corrections.</p>
        <a href="https://omc.network/about">About OMC &rarr;</a>
      </div>
      <div class="comments">
        <h3>Comments</h3>
        <div id="giscus-slot"></div>
      </div>
      <div class="pager">
        <a href="/posts/800vdc-rack-power-arithmetic-2026"><i data-i18n="pager.prev">Previous</i>A megawatt at 800 volts: the arithmetic that retires the 54 V busbar (2026) →</a>
      </div>
    </article>
  </main>

  <footer class="site-footer">
    <div class="container footer-in">
      <span><b>DCF</b> · <span data-i18n="footer.tag">Honest numbers, strong opinions.</span></span>
      <div class="footer-links">
        <a href="https://omc.network">OMC project site</a>
        <a href="https://top.omc.network">AITop comparisons</a>
        <a href="https://game.omc.network" data-i18n="footer.game">Real or AI — daily game</a>
        <a href="https://x.com/Omniverse_Depin">X / Twitter</a>
        <a href="/tracker">Compute Tracker</a>
        <a href="/about">About</a>
        <a href="/contact">Contact</a>
        <a href="/privacy">Privacy</a>
        <a href="/terms">Terms</a>
      </div>
      <span data-i18n="footer.rights">© 2026 DCF · Decentralized Compute Forum</span>
    </div>
  </footer>

  <script>window.DCF_GISCUS = { repo: "CBTdao/omc-forum", repoId: "R_kgDOU5ybzg", category: "Announcements", categoryId: "DIC_kwDOU5ybzs4DG770" };</script>
  <script src="../assets/js/i18n.js"></script>
  <script src="../assets/js/lang/en.js"></script>
  <script src="../assets/js/lang/zh.js"></script>
  <script src="../assets/js/main.js"></script>
</body>
</html>
