<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Modular AI data centers compress 18 months into 100 days. The calendar still belongs to the grid (2026) — DCF</title>
  <meta property="og:image" content="https://forum.omc.network/og-image.png">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Modular AI data centers compress 18 months into 100 days. The calendar still belongs to the grid (2026) — DCF">
  <meta name="twitter:description" content="Alibaba Cloud's CUBE 5.0 builds a large AI data center in 100 days (30 factory + 50 install + 20 commissioning) against a 12–18-month US norm. But the 100-day window starts at a powered shell and ends before IT equipment arrives — while US grid interconnection averages over 4 years and long-lead equipment runs 33–51 weeks.">
  <meta name="twitter:image" content="https://forum.omc.network/og-image.png">
  <meta name="description" content="Prefabricated modular construction has become the AI data center industry's answer to a delivery crisis: JLL's 2026 Global Data Center Outlook reports that 57% of projects slipped three months or more in 2025, equipment lead times have stretched to 33 weeks globally (+50% versus pre-2020) and 42 weeks in the US (+83% versus 2019), and grid interconnection in the US now averages more than four years. Against that baseline, Alibaba Cloud announced in August 2026 that its fully modular CUBE 5.0 architecture delivers a large AI data center in 100 days — 30 days of factory production and site preparation, 50 days of on-site installation, 20 days of commissioning — while raising the modularization rate of its five core systems from about 30% to 90%, cutting unit construction cost more than 10%, and planning to more than double its global modular capacity within the year. The company's own stated baselines — six to twelve months in China, twelve to eighteen in the US — converge with JLL's measurement that a 50 MW data center takes about 18 months to build worldwide. Fluidstack, the company leading Anthropic's $50 billion US buildout, makes the same pitch in the same units: gigawatts of compute in six months versus an industry norm of 18–24. The reversal this piece documents: the 100-day window starts at a powered shell or stacked containers and ends before servers and network equipment arrive, so modularization compresses only the factory-controllable segment of the calendar — the critical path (power interconnection, long-lead equipment) sits upstream and untouched. Our arithmetic: on JLL's $10.7M/MW cost basis, a 50 MW shell is roughly $535M; at an 8% cost of capital, the ~14.5 months modular delivery saves against the US midpoint is worth about $52M in carrying cost — roughly the entire 10% capex saving Alibaba claims. Speed benefit ≈ cost benefit, and they stack." />
  <link rel="canonical" href="https://forum.omc.network/posts/modular-datacenter-100-day-build-2026" />
  <meta property="og:url" content="https://forum.omc.network/posts/modular-datacenter-100-day-build-2026" />
  <meta property="og:title" content="Modular AI data centers compress 18 months into 100 days. The calendar still belongs to the grid (2026)">
  <meta property="og:description" content="Alibaba Cloud's CUBE 5.0 delivers a large AI data center in 100 days against a 12–18-month US norm. But the 100-day window starts at a powered shell and ends before IT equipment arrives — while US grid interconnection averages over 4 years. Modularization compresses the build, not the queue.">
  <meta property="og:type" content="article" />
  <link rel="stylesheet" href="../assets/css/style.css" />
  <link rel="icon" type="image/svg+xml" href="/favicon.svg" />
  <link rel="shortcut icon" href="/favicon.ico" />
  <link rel="apple-touch-icon" href="/apple-touch-icon.png" />
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-2694516805115904" crossorigin="anonymous"></script>
  <script type="application/ld+json">
  {"@context":"https://schema.org","@type":"Article","headline":"Modular AI data centers compress 18 months into 100 days. The calendar still belongs to the grid (2026)","datePublished":"2026-11-09","dateModified":"2026-11-09","author":{"@type":"Organization","name":"DCF Editorial"},"publisher":{"@type":"Organization","name":"Decentralized Compute Forum"}}
  </script>
  <link rel="preconnect" href="https://pagead2.googlesyndication.com" crossorigin>
  <link rel="dns-prefetch" href="https://pagead2.googlesyndication.com">
</head>
<body>
  <div id="progress"></div>
  <header class="site-header">
    <div class="container header-in">
      <a class="logo" href="/"><span class="logo-badge">DCF</span><span class="logo-text">Decentralized Compute Forum</span></a>
      <nav class="nav-links">
        <a href="/#hot">Hot Takes</a>
        <a href="/#deep">Deep Dives</a>
        <a href="/#pricing">Pricing Watch</a>
        <a href="/#landscape">Landscape</a>
        <a href="/#gaming">Gaming</a>
        <a href="/#homelab">Homelab</a>
                <a href="/tracker">Tracker</a>
        <a href="https://game.omc.network" data-i18n="nav.game">Real or AI</a>
      </nav>
      <select id="langSelect" class="lang-select" aria-label="Language">
        <option value="en">English</option>
        <option value="zh">中文</option>
      </select>
    </div>
  </header>

  <main class="container">
    <article>
      <div class="article-hero">
        <span class="chip deep">Deep Dive</span>
        <h1>Modular AI data centers compress 18 months into 100 days. The calendar still belongs to the grid (2026)</h1>
        <p class="article-dek">Prefabricated modular construction is the industry's answer to a delivery crisis: <b>57% of data center projects slipped three months or more in 2025</b> (JLL), equipment lead times hit <b>33 weeks globally</b>, and US grid interconnection averages <b>over four years</b>. Alibaba Cloud announced in August 2026 that its fully modular <b>CUBE 5.0</b> architecture delivers a large AI data center in <b>100 days</b> — against a <b>12–18-month US norm</b>. The reversal: the 100 days start at a powered shell and end before IT equipment arrives. Modularization compresses <b>the build</b>; the queue — power, transformers, switchgear — is upstream and untouched.</p>
        <div class="article-meta"><span>DCF Editorial</span><span>Nov 9, 2026</span><span>12 min read</span></div>
      </div>

      <div class="tldr">
        <b class="tldr-h" data-i18n="tldr.label">TL;DR</b>
        <p><b>A modular (prefabricated) data center is built in a factory and assembled on site like stacked containers — and in 2026 it is the industry's only proven answer to a delivery calendar that has broken.</b> The baseline, from JLL's <b>2026 Global Data Center Outlook</b>: a 50 MW data center takes about <b>18 months</b> to build globally, <b>57% of projects slipped ≥3 months in 2025</b>, equipment lead times run <b>33 weeks (+50% vs pre-2020)</b> and <b>42 weeks in the US (+83% vs 2019)</b>, transformers and switchgear average about <b>43 weeks</b>, generator sets about <b>51 weeks</b>, and US grid interconnection averages <b>over four years</b>. Against that, Alibaba Cloud's August 10, 2026 announcement (vendor-reported, corroborated by China Securities Journal, Xinhua's Economic Information Daily and trade press): its CUBE 5.0 fully modular architecture delivers a large AI data center in <b>100 days — 30 days factory production and site preparation, 50 days on-site installation, 20 days commissioning</b> — with the modularization rate of its five core systems raised from <b>~30% to 90%</b>, unit cost down <b>more than 10%</b>, air-cooled PUE ≤1.15 / liquid ≤1.10, and plans to <b>more than double global modular capacity in 2026</b>. Alibaba's own stated baselines (<b>6–12 months in China, 12–18 in the US</b>) converge with JLL's 18-month global average — the two sources agree on the gap being closed. Fluidstack, leading Anthropic's <b>$50B</b> US buildout, makes the same pitch in the same units: <b>gigawatts in six months vs an industry norm of 18–24</b> (company claim). The reversal this piece exists to flag: the 100-day window <b>starts at a basic shell or stacked containers and ends before servers and network equipment arrive</b> — so modularization compresses only the factory-controllable segment of the calendar. The critical path — grid interconnection, long-lead electrical equipment — sits upstream and untouched. Our arithmetic (assumptions stated): on JLL's <b>$10.7M/MW</b> cost basis a 50 MW shell is about <b>$535M</b>; at an 8% cost of capital, the ~14.5 months modular delivery saves against the US midpoint is worth about <b>$52M in carrying cost — roughly the entire 10% capex saving Alibaba claims</b>. Speed benefit ≈ cost benefit, and they stack.</p>
        <p lang="zh"><b>中文摘要 · 标题：</b>模块化把 AI 数据中心工期从 18 个月压到 100 天，但日历仍然属于电网（2026）。<b>摘要：</b>模块化（预制式）数据中心在工厂完成制造、现场像搭积木一样吊装拼接，是 2026 年行业对"交付危机"唯一被验证的回应。基线数据来自仲量联行（JLL）《2026 全球数据中心展望》：全球 50 MW 数据中心平均建设周期约 <b>18 个月</b>、<b>2025 年 57% 的项目延期三个月以上</b>、设备平均交期 <b>33 周（较 2020 年前 +50%）</b>、美国 <b>42 周（较 2019 年 +83%）</b>、变压器与开关柜约 <b>43 周</b>、发电机组约 <b>51 周</b>、美国电网接入平均等待 <b>超过 4 年</b>。对照之下，阿里云 2026 年 8 月 10 日宣布（厂商口径，经中国证券报、新华社经济参考报及行业媒体交叉报道）：全模块化架构 CUBE 5.0 将大型 AIDC 交付工期压缩至 <b>100 天——工厂生产与现场准备 30 天、现场安装 50 天、调试测试 20 天</b>，供电/冷却/安防/智能化/消防五大系统模块化率从约 30% 提升至 <b>90%</b>，建设成本下降 <b>10% 以上</b>，风冷 PUE ≤1.15、液冷 ≤1.10，并计划 2026 年内将全球模块化产能提升 <b>两倍以上</b>。阿里云公告自述的基线（中国 6–12 个月、美国 12–18 个月）与 JLL 的全球 18 个月均值相互印证。领导 Anthropic 500 亿美元美国算力建设的 Fluidstack 用同一单位作同一承诺：<b>6 个月交付吉瓦级算力，对比行业常态 18–24 个月</b>（公司口径）。本篇核心反转：100 天窗口<b>从基础厂房或堆叠集装箱开始、在服务器与网络设备进场之前结束</b>——模块化只压缩了"工厂可控"的那一段日历；关键路径（电网接入、长交期电力设备）在上游且未被触碰。我们的算术（假设已注明）：按 JLL 的 1,070 万美元/MW 造价，50 MW 壳体约 <b>5.35 亿美元</b>；按 8% 资金成本，相对美国中点工期省下的约 14.5 个月折合资金占用约 <b>5,200 万美元——与阿里云宣称的 10% 造价节省大致等额</b>。速度收益 ≈ 成本收益，且两者叠加。</p>
      </div>

      <div class="article-body">
        <p><b>A modular data center is a building that was manufactured, not constructed — and the distinction is now the main lever on the AI industry's most scarce non-GPU resource: calendar time.</b> In the traditional mode, a data center is a serial construction project: civil works finish, then power distribution is installed, then cooling, then fire and security, each trade waiting on the last. In the modular mode, the power skids, cooling units, and control systems are built and pre-commissioned in factories simultaneously, shipped in container-like modules, and stacked and connected on site. Alibaba Cloud's data center infrastructure chief Wang Chaoyang described the change to Chinese state media in exactly those terms: traditional schedules are serial — "install power first, then connect cooling" — while the modular approach runs every system's production in parallel in the factory, pre-commissions it, and assembles it on site "like building blocks." The question this piece answers with the published record: how much calendar does that actually buy, and — more importantly — <i>which part</i> of the calendar does it buy?</p>
        <p>The baseline first, because every headline number needs one. JLL's <b>2026 Global Data Center Outlook</b> (the 35-page report the firm's own research summaries and multiple independent write-ups — SemiAnalysis-adjacent trade commentary, Chinese semiconductor trade press, market-report aggregators — all quote consistently) puts the global average build time for a <b>50 MW data center at 18 months</b>. Alibaba Cloud's own August 10, 2026 announcement states the regional split the same way: <b>six to twelve months in China, twelve to eighteen in the US</b> for comparable projects. Two independent sources, one from a brokerage-research firm and one from the vendor marketing the alternative, agree on the gap modular construction is selling against — which is exactly what makes the vendor claim checkable.</p>

        <h2>How broken is the traditional delivery calendar?</h2>
        <p>JLL's numbers describe an industry whose schedules stopped holding. <b>57% of data center projects slipped three months or longer in 2025.</b> Equipment lead times average <b>33 weeks, up 50% versus pre-2020 levels</b>; in the US the average is <b>42 weeks, up 83% versus 2019</b>. By equipment class (per JLL's breakdown, as cited across independent trade coverage): transformers and switchgear about <b>43 weeks</b>, generator sets about <b>51 weeks</b>. Developers are pre-ordering critical materials <b>up to 24 months ahead</b>, and large operators hold <b>six to twelve months of strategic component inventory</b> to buffer the queue. And upstream of all of it sits the clock that dwarfs everything: in the US, <b>grid interconnection for a new 50 MW facility averages more than four years</b> — which is why JLL reports that power availability has displaced geography and cost as the industry's top site-selection criterion. Meanwhile the money keeps burning: JLL's cost series has global construction at <b>$7.7M/MW in 2020, $10.7M/MW in 2025</b> (about 7% CAGR), with a 2026 forecast of <b>$11.3M/MW (+6%)</b>.</p>
        <p>That is the demand side of the pitch. The supply side is the factory. Alibaba Cloud's <b>CUBE 5.0</b> architecture — announced August 10, 2026, vendor-reported, and corroborated by China Securities Journal, Xinhua's Economic Information Daily, the Hangzhou municipal government portal, and multiple English-language trade write-ups (IDCNOVA, Pandaily, BriefAsia) — compresses delivery of a large AI data center to <b>100 days</b>: <b>30 days</b> of factory production and site preparation, <b>50 days</b> of on-site installation, <b>20 days</b> of commissioning and testing. The architecture raises the modularization rate of its five core systems — power, cooling, security, intelligent management, and fire protection — from roughly <b>30% to 90%</b>, cuts unit construction cost <b>more than 10%</b>, achieves a near-100% one-time test pass rate, runs air-cooled PUE at ≤1.15 and liquid-cooled at ≤1.10, supports air-to-liquid cooling conversion, and is designed to span at least three chip generations. The company says it will <b>more than double its global modular data center capacity within 2026</b>.</p>
        <p>Alibaba is not the only name in the units game. <b>Fluidstack</b> — the New York infrastructure company selected in November 2025 to lead Anthropic's roughly <b>$50 billion</b> US data center buildout in New York and Texas — states on its own homepage that it builds "technology to enable delivery of gigawatts of compute in <b>6 months</b> rather than the industry's <b>18–24 months</b>," and reporting on the company (Forbes, Bloomberg via secondary coverage) describes its approach in the same factory terms: prefabricated modules assembled on site, with the work that normally happens in a construction lot moved into a factory. JLL's own 2026 modular compilation tabulates announced projects against the 2–3-year traditional baseline: a <b>CIMC-built 60 MW</b> facility in Johor, Malaysia at <b>10 months</b>, a Fluidstack-built gigawatt-scale project for Anthropic in the US at <b>6 months</b>, and 3-month immersion-cooling "compute pods" in Guizhou, China. Treat the per-project numbers as proponent claims compiled by one analyst firm — but the direction is corroborated across every source we checked, and the industry-norm baselines (18–24 months, 2–3 years) appear identically in JLL's research, Fluidstack's own positioning, and Alibaba's announcement.</p>

        <h2>Where do the 100 days actually start and end?</h2>
        <p>This is the reversal, and it is stated in Alibaba's own materials if you read the scope carefully: the 100-day window runs <b>from a basic shell or stacked containers to hand-off — before servers and network equipment enter the building</b>. Land acquisition, permitting, grid applications, the substation, the long-lead electrical equipment, and the entire IT build-out are outside it. BriefAsia's reporting of the same announcement says this explicitly: the 100-day timeline "assumes site readiness, including grid interconnection" — and notes that securing power allocations in tier-one Chinese cities can take six to nine months on its own. Compare the excluded items against JLL's lead-time table and the picture inverts: the part of the calendar modular construction compresses (site works, systems integration, commissioning — the 12–18-month segment) was never the longest pole. The longest poles — <b>4+ years of grid interconnection</b>, <b>43–51 weeks of transformers and generators</b> — sit upstream of the factory gate and downstream of the first server, respectively, and modularization touches neither.</p>
        <p>So the honest frame is not "data centers in 100 days." It is: <b>modularization deletes the construction phase as a schedule risk</b>, converting on-site labor variability (weather, trade availability, serial-trade delays — the causes behind most of JLL's 57% delayed projects) into factory throughput, which is measurable, schedulable, and repeatable. JLL's forecast makes the industrialization explicit: new <b>regional assembly hubs</b> could cut logistics costs by 40% and push delivery cycles toward <b>eight weeks</b>, and the firm expects the modular systems market to reach <b>$48 billion in annual sales by 2030</b>. That is a manufacturing-industry trajectory, not a construction-industry one.</p>

        <h2>What is the arithmetic on speed versus cost?</h2>
        <p>Run the money (ours; assumptions stated). JLL's global average construction cost is <b>$10.7M/MW</b> (2025), so a 50 MW shell is roughly a <b>$535M</b> project. Assume an 8% cost of capital — conservative for current AI infrastructure financing. One month of delay on that project costs about <b>$3.6M</b> in pure carrying cost before a single rack earns revenue. JLL's modal delay — the ≥3-month slip that hit 57% of 2025 projects — costs about <b>$10.7M</b>. Now the modular side: 100 days against the US 12–18-month range saves <b>11 to 15 months</b> of build calendar (call it ~14.5 against the midpoint); against JLL's 18-month global average it saves about 15 months. At 8%, those months are worth roughly <b>$39–52M</b> on the same 50 MW project — which is, within rounding, <b>the entire 10% capex saving Alibaba claims</b> (10% of $535M ≈ $53M). The conclusion we draw: <b>the speed benefit and the cost benefit are the same size, and they stack</b> — which is why "modular as premium product" misreads the offer. On a revenue-bearing AI facility, earlier delivery is not a convenience; it is the whole return profile pulled forward (see our piece on time-to-power for the queue side of the same ledger).</p>
        <p>Two second-order numbers sharpen it. First, utilization-of-design: Alibaba claims <b>5–10×</b> higher compute density per square meter and nearly halved transformer counts, which shrinks the physical plant that has to be built, permitted, and cooled in the first place — less building is itself schedule. Second, quality-as-schedule: the reported <b>near-100% one-time test pass rate</b> attacks the commissioning tail, the phase where traditional projects hide their worst overruns (JLL's own staged timeline puts commissioning and IT bring-up at 3–8 additional months in the conventional model).</p>

        <h2>What is the 2026 reality check?</h2>
        <p><b>The vendor claims are claims, and the caveats are concrete.</b> Every Alibaba number above is vendor-reported — corroborated by multiple independent press accounts of the announcement, but not by third-party deployment audits; trade commentary (Inside AI's analysis of the launch) flags exactly what to watch: factory-built modules must match site-specific grid and water conditions that vary by region, and a factory line is only as reliable as its component flow — a global medium-voltage equipment shortage "could idle factory lines and erase time savings." Note that this is the modular thesis's real weakness: <b>it does not eliminate supply-chain risk, it relocates it upstream</b> — from a construction site (where a missing crew delays one project) to a factory (where a missing transformer batch delays every project on the line). JLL's own report documents operators stockpiling 6–12 months of components precisely because of this exposure.</p>
        <p><b>The sources disagree at the margins, and we flag rather than harmonize.</b> On Alibaba's capacity expansion: the company's announcement as carried by IDCNOVA and Chinese state media says it will increase global modular capacity "by more than double" (两倍以上); Pandaily's write-up renders the same statement as "triple." The two readings are the classic Chinese-numeral translation gap; we carry the conservative one. On baselines: BriefAsia's regional context puts traditional Southeast-Asian builds at 18–24 months, while the Alibaba/JLL-converging figures for China and the US are 6–12 and 12–18 — both can be true; region matters. And the boundary of the 100-day claim itself is scope-dependent by construction (powered shell in, IT equipment out), which is why we anchored the comparison to the build segment JLL measures at 18 months rather than to a door-to-door project calendar.</p>
        <p><b>Who should care, and how.</b> For AI labs and neoclouds signing 2027 delivery slots, the modular segment is where credible acceleration now lives — the JLL compilation's 3–10-month examples and Fluidstack's 6-month gigawatt pitch sit in the same band as Alibaba's 100 days once you normalize scope, and the differentiator between proponents is no longer architecture slides but <b>factory throughput and slot availability</b>. For everyone financing the buildout, the discipline this piece argues for is the same one our colocation-rent analysis argues for: decompose the calendar the way you decompose the bill. Factory time, queue time, and equipment lead time are three different clocks with three different owners — and a "100 days" headline that silently starts at a powered shell is telling you only about the first one.</p>
      </div>

      <div class="takeaways">
        <b class="tk-h" data-i18n="tk.label">Key takeaways</b>
        <ul>
          <li><b>The baseline is broken and measured.</b> JLL's 2026 Global Data Center Outlook: 50 MW builds average 18 months globally; 57% of projects slipped ≥3 months in 2025; equipment lead times 33 weeks globally (+50% vs pre-2020) and 42 weeks in the US (+83% vs 2019); transformers/switchgear ~43 weeks, gensets ~51 weeks.</li>
          <li><b>The modular counterclaim, with scope attached.</b> Alibaba Cloud's CUBE 5.0 (announced Aug 10, 2026; vendor-reported, multi-outlet corroborated): large AI data center in 100 days = 30 factory + 50 install + 20 commissioning; five-system modularization ~30%→90%; unit cost −10%+; PUE ≤1.15 air / ≤1.10 liquid; global modular capacity to more than double in 2026.</li>
          <li><b>Two independent sources agree on the gap being closed.</b> Alibaba's own stated baselines (China 6–12 months, US 12–18) converge with JLL's 18-month global average — the vendor's "before" matches the analyst's measurement, which is what makes the "after" checkable.</li>
          <li><b>The reversal: the 100 days start at a powered shell and end before IT arrives.</b> Modularization compresses the factory-controllable build segment. The longest poles — 4+ years of US grid interconnection, 43–51 weeks of long-lead electrical equipment — are upstream of the factory gate and untouched by it.</li>
          <li><b>Our arithmetic: speed ≈ cost, and they stack.</b> A 50 MW shell at JLL's $10.7M/MW ≈ $535M; at 8% capital cost, the ~14.5 months saved vs the US midpoint ≈ $52M in carrying cost — roughly equal to the entire 10% capex saving claimed. JLL's modal 3-month delay alone costs ~$10.7M.</li>
          <li><b>Modular relocates risk; it does not delete it.</b> Factory throughput replaces site labor as the failure mode — a medium-voltage equipment shortage idles production lines the way a labor shortage stalls sites. Hence JLL's documented 6–12-month component stockpiles, and its $48B/yr modular market forecast by 2030.</li>
          <li><b>Same pitch, same units, Western edition.</b> Fluidstack (lead builder on Anthropic's $50B US buildout): gigawatts in 6 months vs an 18–24-month industry norm — a company claim, consistent with JLL's modular compilation, still awaiting third-party deployment audits.</li>
        </ul>
      </div>
      <div class="omc-card">
        <b>About this site</b>
        <p>DCF is written and operated by the Omniverse Compute (OMC) team &mdash; a decentralized GPU network project on BNB Chain, currently in public testnet. We disclose that up front because it should be disclosed: coverage of OMC and its competitors plays by the same rules as everything else on this forum &mdash; dated numbers, linked primary sources, public corrections.</p>
        <a href="https://omc.network/about">About OMC &rarr;</a>
      </div>
      <div class="comments">
        <h3>Comments</h3>
        <div id="giscus-slot"></div>
      </div>
      <div class="pager">
        <a href="/posts/colo-rent-per-kw-contract-2026"><i data-i18n="pager.prev">Previous</i>Colocation rent is priced per kilowatt. The real price discovery is in your renewal (2026) →</a>
      </div>
    </article>
  </main>

  <footer class="site-footer">
    <div class="container footer-in">
      <span><b>DCF</b> · <span data-i18n="footer.tag">Honest numbers, strong opinions.</span></span>
      <div class="footer-links">
        <a href="https://omc.network">OMC project site</a>
        <a href="https://top.omc.network">AITop comparisons</a>
        <a href="https://game.omc.network" data-i18n="footer.game">Real or AI — daily game</a>
        <a href="https://x.com/Omniverse_Depin">X / Twitter</a>
        <a href="/tracker">Compute Tracker</a>
        <a href="/about">About</a>
        <a href="/contact">Contact</a>
        <a href="/privacy">Privacy</a>
        <a href="/terms">Terms</a>
      </div>
      <span data-i18n="footer.rights">© 2026 DCF · Decentralized Compute Forum</span>
    </div>
  </footer>

  <script>window.DCF_GISCUS = { repo: "CBTdao/omc-forum", repoId: "R_kgDOU5ybzg", category: "Announcements", categoryId: "DIC_kwDOU5ybzs4DG770" };</script>
  <script src="../assets/js/i18n.js"></script>
  <script src="../assets/js/lang/en.js"></script>
  <script src="../assets/js/lang/zh.js"></script>
  <script src="../assets/js/main.js"></script>
</body>
</html>
