<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Ohio turned a 30,000 MW queue into 5,642 MW of contracts — that was the point (2026) — DCF</title>
  <meta property="og:image" content="https://forum.omc.network/og-image.png">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Ohio turned a 30,000 MW queue into 5,642 MW of contracts — that was the point (2026) — DCF">
  <meta name="twitter:description" content="AEP Ohio's data-center queue shrank from more than 30,000 MW of speculative applications to 13,023 MW of paid studies to 5,642 MW of binding contracts under the 2025 tariff — while 12,219 MW signed before it. The tariff's job was never to stop data centers; it was to make load forecasts financeable.">
  <meta name="twitter:image" content="https://forum.omc.network/og-image.png">
  <meta name="description" content="Ohio's data-center tariff (PUCO Case 24-0508-EL-ATA, adopted 2025-07-09, effective 2025-07-23) requires new large data centers on AEP Ohio to pay at least 85% of contracted capacity monthly for up to 12 years, post collateral, and pay exit fees. The queue collapsed from 30,000+ MW of applications to 13,023 MW of paid studies to 5,642 MW of binding contracts (as of 2026-02-12), alongside 12,219 MW signed pre-tariff — 17,861 MW total through 2035, about 1.7× AEP Ohio's historic peak load. All figures cross-checked across AEP's own releases, the Ohio Consumers' Counsel, and multiple independent reports on 2026-11-20." />
  <link rel="canonical" href="https://forum.omc.network/posts/ohio-data-center-tariff-queue-filter-2026" />
  <meta property="og:url" content="https://forum.omc.network/posts/ohio-data-center-tariff-queue-filter-2026" />
  <meta property="og:title" content="Ohio turned a 30,000 MW queue into 5,642 MW of contracts — that was the point (2026)">
  <meta property="og:description" content="An 80%+ queue collapse was the tariff working, not failing. Binding contracts, collateral and exit fees turned a speculative load forecast into something a utility can finance transmission against.">
  <meta property="og:type" content="article" />
  <link rel="stylesheet" href="../assets/css/style.css" />
  <link rel="icon" type="image/svg+xml" href="/favicon.svg" />
  <link rel="shortcut icon" href="/favicon.ico" />
  <link rel="apple-touch-icon" href="/apple-touch-icon.png" />
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-2694516805115904" crossorigin="anonymous"></script>
  <script type="application/ld+json">
  {"@context":"https://schema.org","@type":"Article","headline":"Ohio turned a 30,000 MW queue into 5,642 MW of contracts — that was the point (2026)","datePublished":"2026-11-20","dateModified":"2026-11-20","author":{"@type":"Organization","name":"DCF Editorial"},"publisher":{"@type":"Organization","name":"Decentralized Compute Forum"}}
  </script>
  <link rel="preconnect" href="https://pagead2.googlesyndication.com" crossorigin>
  <link rel="dns-prefetch" href="https://pagead2.googlesyndication.com">
</head>
<body>
  <div id="progress"></div>
  <header class="site-header">
    <div class="container header-in">
      <a class="logo" href="/"><span class="logo-badge">DCF</span><span class="logo-text">Decentralized Compute Forum</span></a>
      <nav class="nav-links">
        <a href="/#hot">Hot Takes</a>
        <a href="/#deep">Deep Dives</a>
        <a href="/#pricing">Pricing Watch</a>
        <a href="/#landscape">Landscape</a>
        <a href="/#gaming">Gaming</a>
        <a href="/#homelab">Homelab</a>
                <a href="/tracker">Tracker</a>
        <a href="https://game.omc.network" data-i18n="nav.game">Real or AI</a>
      </nav>
      <select id="langSelect" class="lang-select" aria-label="Language">
        <option value="en">English</option>
        <option value="zh">中文</option>
      </select>
    </div>
  </header>

  <main class="container">
    <article>
      <div class="article-hero">
        <span class="chip deep">Deep Dive</span>
        <h1>Ohio turned a 30,000 MW queue into 5,642 MW of contracts — that was the point (2026)</h1>
        <p class="article-dek">In May 2024, AEP Ohio faced applications for more than <b>30,000 MW</b> of new data-center load — roughly <b>three times</b> the largest peak its system had ever carried. By February 2026, after the country's first data-center-specific tariff took effect, the queue had been filtered into <b>5,642 MW of binding contracts</b> — each backed by collateral, exit fees, and a minimum monthly bill for <b>85% of contracted capacity</b> whether or not the electrons move. The headline is not "data centers fled Ohio." It is that Ohio built a machine for converting hype into contracts, and the machine worked.</p>
        <div class="article-meta"><span>DCF Editorial</span><span>Nov 20, 2026</span><span>12 min read</span></div>
      </div>

      <div class="tldr">
        <b class="tldr-h" data-i18n="tldr.label">TL;DR</b>
        <p><b>A state tariff did what no load-forecasting model could: it made speculative demand identify itself by paying.</b> The mechanics: under the data-center tariff adopted by Ohio's Public Utilities Commission (PUCO) on <b>July 9, 2025</b> and effective <b>July 23, 2025</b> (PUCO Case No. <b>24-0508-EL-ATA</b>), new large data centers — over <b>25 MW</b>, signing electric service agreements after the settlement — must pay for at least <b>85% of contracted capacity</b> every month even if they use less, for up to <b>12 years</b> including a <b>4-year ramp</b>, post collateral (up to <b>50% of full-term minimum charges</b> if they don't meet credit criteria), and pay <b>exit fees</b> for early departure. The filter's results: applications exceeding <b>30,000 MW</b> (against an AEP Ohio historic peak of roughly <b>8,000–10,500 MW</b>) shrank to <b>13,022.7 MW</b> at the paid-study stage, then to <b>5,642 MW</b> of binding contracts as of <b>February 12, 2026</b> — an <b>80%+ reduction</b>. Those 5,642 MW sit alongside <b>12,219 MW</b> signed before the tariff, for <b>17,861 MW</b> of contracted capacity through <b>2035</b> — about <b>1.7×</b> the top of the utility's historic peak range. The rule is spreading: <b>FirstEnergy's</b> Ohio utilities filed their own version in June 2026, <b>Virginia</b> approved a large-load tariff, and an Ohio bill (HB 706) would set statewide minimums. The open risk: the tariff is under appeal at the <b>Supreme Court of Ohio</b> (briefing concluded March 24, 2026; no decision as of July 17, 2026), and its 12-year contracts have never been stress-tested by a downturn.</p>
        <p lang="zh"><b>中文摘要 · 标题：</b>俄亥俄把一个 30,000 兆瓦的排队清单筛成了 5,642 兆瓦合同——这正是政策的目的（2026）。<b>摘要：</b>2025 年 7 月 9 日，俄亥俄州公用事业委员会（PUCO）批准了全美第一个数据中心专用电价（案号 24-0508-EL-ATA，7 月 23 日生效）：超过 25 兆瓦的新建数据中心须按签约容量的至少 <b>85%</b> 按月付费（用不用都付），期限最长 <b>12 年</b>（含 4 年爬坡期），不满足信用条件的须缴纳相当于全期最低费用 <b>50%</b> 的担保品，提前退出收<b>退出费</b>。过滤效果：超过 <b>30,000 兆瓦</b>的投机性申请（对照 AEP 俄亥俄约 <b>8,000–10,500 兆瓦</b>的历史峰值负荷）先降到付费研究阶段的 <b>13,022.7 兆瓦</b>，再降到 2026 年 2 月 12 日时 <b>5,642 兆瓦</b>的具约束力合同——缩水超过 <b>80%</b>。这 5,642 兆瓦之外还有电价出台前签约的 <b>12,219 兆瓦</b>，合计 <b>17,861 兆瓦</b>、至 2035 年分批投运——约为该公用事业公司历史峰值上限的 <b>1.7 倍</b>。规则正在扩散：FirstEnergy 俄亥俄三家子公司 2026 年 6 月提交了同类电价、弗吉尼亚州批准了大负荷电价、俄亥俄 HB 706 法案拟设全州最低标准。悬而未决的风险：该电价正被上诉至俄亥俄最高法院（2026 年 3 月 24 日完成陈述，截至 2026 年 7 月 17 日未判决），且 12 年长约从未经历下行周期的实战检验。</p>
      </div>

      <div class="article-body">
        <p><b>The question this piece answers: when a data-center queue collapses by 80%, is that a boom ending — or a billing system starting to work?</b> Every number below comes from AEP's own press releases, the Ohio Consumers' Counsel (OCC), PUCO's own statements, and multiple independent secondary reports, cross-checked on 2026-11-20. Where a figure rests on a single compiled source, the piece says so; where it is our own arithmetic, it says that too. This post is deliberately a companion to our earlier take-or-pay piece — that one treated capacity auctions as options; this one treats a state tariff as a queue filter.</p>

        <h2>What is the AEP Ohio data-center tariff?</h2>
        <p>It is a rate class: a bundle of regulated prices and conditions that applies to one category of customer — in this case, new large data centers. The case began in <b>May 2024</b>, when AEP Ohio (the American Electric Power utility serving about <b>1.5 million customers across 61 of Ohio's 88 counties</b>) asked the PUCO to reconcile the cost of building infrastructure for explosive data-center growth. The settlement filed on <b>October 23, 2024</b> — signed not only by the utility but by PUCO staff, the Ohio Consumers' Counsel, the Ohio Energy Group, Ohio Partners for Affordable Energy and Walmart — was adopted by the Commission on <b>July 9, 2025</b>, with the compliance tariff effective <b>July 23, 2025</b>. A second, competing settlement — pushed by a data-center coalition led by Amazon and offering <b>75%</b> minimum demand, shorter commitments and smaller exit fees — was rejected.</p>
        <p>The scope matters as much as the numbers: the tariff applies to new data centers with load above <b>25 MW</b> that sign electric service agreements after the settlement date. Existing agreements are grandfathered — unless they expand by more than 25 MW over contracted capacity, per contemporaneous coverage of the order. A sliding scale gives small and mid-sized data centers more flexibility.</p>

        <h2>What exactly does the tariff require?</h2>
        <p>Four mechanisms, each aimed at a different failure mode of speculative load:</p>
        <p><b>One, a minimum demand charge.</b> Large new data-center customers pay for at least <b>85% of contracted capacity</b> every month, even if they use less — for up to <b>12 years</b>, including a 4-year ramp-up period. Per the technical read of the compliance tariff, the initial term is the ramp period plus eight years, and the 85% floor is calculated on contract capacity within rate-class rules. <b>Two, collateral.</b> Customers who do not simultaneously meet specified credit-rating and cash conditions must post security equal to about <b>50% of the contract's full-term minimum charges</b>. <b>Three, exit fees</b> if a project is canceled or cannot meet its obligations over the term. <b>Four, proof of financial viability</b> before the agreement is signed at all.</p>
        <p>Each mechanism prices one specific risk: minimum demand charges price the risk of a half-empty substation; collateral prices abandonment; exit fees price early departure; the viability test prices the queue itself — you cannot reserve a place in line for free.</p>

        <h2>How big was the queue before the filter?</h2>
        <p>Data-center developers submitted applications to AEP Ohio totaling more than <b>30,000 MW</b>. To size that number: AEP Ohio's own historic system peak sits around <b>8,000–10,500 MW</b> — the applications, taken at face value, were roughly <b>three times</b> everything the utility had ever served at once. None of it was a commitment. Some applicants would never secure financing, land, permits or tenants; applications are free, and free options get exercised.</p>
        <p>This is the failure mode the tariff attacks. A utility that builds transmission against face-value applications either overbuilds (and every other customer pays) or underbuilds (and the real projects wait years). AEP's own filing in February 2026 states the tariff's purpose in one line, as quoted in industry coverage: the procedure's primary purpose is <b>"to eliminate speculative and uncommitted data center load"</b> from planning.</p>

        <h2>How much of the queue survived the filter?</h2>
        <p>The collapse came in two gates, and the arithmetic of both is public. <b>Gate one — the paid study.</b> After the preliminary screening stage, developers requested grid studies for <b>13,022.7 MW</b> — less than half the face-value queue, and the first real money spent. <b>Gate two — the binding contract.</b> By <b>February 12, 2026</b>, capacity signed under the new tariff into binding agreements was <b>5,642 MW</b> — an <b>80%+ reduction</b> from the application peak, and just over <b>19%</b> of the original 30,000 MW (our arithmetic). PUCO Chair <b>Jenifer French</b> put the filter's result plainly, in comments quoted in trade coverage: "While 5,642 MW is still a lot of load, it's a lot less than 30,000 MW. This tariff unquestionably helped AEP Ohio to refine the amount of load in its data center queue, thereby saving other ratepayers millions of dollars in unnecessary infrastructure."</p>
        <p>Two adjustments keep the picture honest. First, the tariff-era contracts sit <b>alongside</b> a legacy book: <b>12,219 MW</b> of data-center capacity signed before the tariff took effect. Total contracted projects reached <b>17,861 MW</b>, scheduled to phase in through <b>2035</b> — not simultaneously. Second, that surviving book is still enormous relative to the system that must serve it: <b>17,861 MW is about 1.7× the top of AEP Ohio's 8,000–10,500 MW historic peak range</b> (our arithmetic, and one that several independent write-ups converge on). The filter did not shrink the buildout; it separated the part of the buildout that has money attached from the part that only had press releases attached.</p>

        <h2>Why is a shrinking queue the success case?</h2>
        <p>Because the thing that shrank was never real demand — it was the <b>price of pretending</b>. Before the tariff, an application was a free call option on grid capacity: the utility absorbed the cost of studying, planning and (if the option cluster looked real) building, while the applicant risked nothing. After the tariff, the same option costs an 85% minimum bill for up to 12 years plus collateral plus an exit fee. Options that are worthless at that price were never demand. We think the right way to read the 30,000→5,642 collapse is as the first large-scale <b>revelation of true demand under a binding price</b> — the load-growth equivalent of a book building exercise where the book finally has money behind it.</p>
        <p>The second reversal is about what this does to <b>financing</b>. A 12-year take-or-pay stream with collateral and exit fees is not a tariff; it is <b>credit enhancement</b>. Transmission capex backed by contracted, financially committed load can be financed at materially lower risk than capex backed by forecasts — this is the same structural logic that turned LNG's decade of contracting into investable infrastructure, happening in Ohio in six months. That is also why the rule is spreading faster than any model ever did: FirstEnergy's Ohio utilities (Ohio Edison, Cleveland Electric Illuminating, Toledo Edison) filed their own data-center tariff in <b>June 2026</b> — billing at the greater of actual demand or <b>85%</b> of contract capacity over a 10-year ramped term (per Brakey Energy's regulatory roundup, a single compiled source, treat accordingly); PUCO staff recommended a data-center class in AES Ohio's pending rate plan; <b>Virginia</b> approved a large-load tariff — bringing AEP's states with approved large-load tariffs to <b>five</b> as of late July 2026 (per AEP); and Ohio's <b>HB 706</b> would set statewide minimums (still in committee as of mid-July 2026, per the OCC).</p>

        <h2>What could break it?</h2>
        <p>Two things, and both are live. <b>First, the courts.</b> The Ohio Manufacturers' Association Energy Group appealed the tariff to the <b>Supreme Court of Ohio</b> in <b>November 2025</b>, arguing it discriminates against energy-intensive users; merits briefing concluded <b>March 24, 2026</b>, and no decision had issued as of <b>July 17, 2026</b>. The OCC — the consumer advocate that co-signed the settlement — joined the case to defend it. An adverse ruling would not just unwind Ohio's tariff; it would ripple through every state copying the template, and through the financing assumptions of every utility that has already re-forecast its load on contracted-only numbers. <b>Second, the first real downturn.</b> The tariff's 12-year commitments have, as Ohio's own state audit coverage notes, never been stress-tested: no binding contract has yet been walked away from in a recession or an AI capex winter. Exit fees are priced for the case they were designed for — but the actual cost of abandoning a half-built 500 MW campus, and who eats it, remains a paper answer.</p>
        <p>One honest caveat on interpretation: contracted capacity is not energized load. AEP's disclosure is careful on this point — the 5,642 and 12,219 MW figures are contract commitments, with delivery phased through 2035 and subject to each project actually being built. What the tariff guarantees is not that the electrons flow; it is that <b>someone pays if they don't</b>.</p>

        <h2>How should a compute buyer read this?</h2>
        <p>Three habits transfer. <b>First, always ask which load numbers have money attached.</b> "X GW of data-center demand" is meaningless until you know what fraction is binding contracts with minimum bills — in Ohio, the answer went from roughly 0% of the queue to 100% of the queue, and the headline number fell by 80% in the process. <b>Second, treat tariff design as demand disclosure.</b> The states copying Ohio's 85% floor are not protecting ratepayers from data centers so much as forcing developers to reveal which projects are real; the tariff is a screening technology, and screening results are leading indicators of actual construction. <b>Third, watch the appeal docket, not the press releases.</b> The template's national future is a legal question now, and the Supreme Court of Ohio's decision will reprice grid capex risk in every state that has adopted or is considering the model.</p>
      </div>

      <div class="takeaways">
        <b class="tk-h" data-i18n="tk.label">Key takeaways</b>
        <ul>
          <li><b>The tariff (PUCO Case 24-0508-EL-ATA, adopted 2025-07-09, effective 2025-07-23) requires new large data centers (>25 MW) to pay ≥85% of contracted capacity monthly for up to 12 years, post collateral (~50% of full-term minimum charges if credit criteria aren't met), and pay exit fees.</b></li>
          <li><b>The queue filtered in two gates: 30,000+ MW of applications → 13,022.7 MW of paid studies → 5,642 MW of binding contracts by 2026-02-12</b> — an 80%+ reduction; only ~19% of the speculative queue converted (our arithmetic).</li>
          <li><b>The surviving book is still enormous: 12,219 MW pre-tariff + 5,642 MW under the tariff = 17,861 MW through 2035</b> — about 1.7× the top of AEP Ohio's 8,000–10,500 MW historic peak range.</li>
          <li><b>The reversal: a shrinking queue is the success case</b> — AEP's own filing says the tariff's purpose is eliminating speculative load, and PUCO Chair French credited it with saving ratepayers "millions of dollars in unnecessary infrastructure."</li>
          <li><b>Minimum demand charges are credit enhancement</b> — contracted load makes transmission capex financeable, which is why the model is spreading: FirstEnergy filed its own version (June 2026), Virginia approved a large-load tariff (AEP states with one: five), Ohio HB 706 would set statewide minimums.</li>
          <li><b>Two live risks: the Supreme Court of Ohio appeal</b> (filed Nov 2025, briefed 2026-03-24, undecided as of 2026-07-17) <b>and zero stress tests</b> — no 12-year contract has yet been abandoned in a downturn.</li>
        </ul>
      </div>
      <div class="omc-card">
        <b>About this site</b>
        <p>DCF is written and operated by the Omniverse Compute (OMC) team &mdash; a decentralized GPU network project on BNB Chain, currently in public testnet. We disclose that up front because it should be disclosed: coverage of OMC and its competitors plays by the same rules as everything else on this forum &mdash; dated numbers, linked primary sources, public corrections.</p>
        <a href="https://omc.network/about">About OMC &rarr;</a>
      </div>
      <div class="comments">
        <h3>Comments</h3>
        <div id="giscus-slot"></div>
      </div>
      <div class="pager">
        <a href="/posts/hyperscaler-depreciation-useful-life-2026"><i data-i18n="pager.prev">Previous</i>Four hyperscalers, one depreciation line — and only one of them blinked (2026) →</a>
      </div>
    </article>
  </main>

  <footer class="site-footer">
    <div class="container footer-in">
      <span><b>DCF</b> · <span data-i18n="footer.tag">Honest numbers, strong opinions.</span></span>
      <div class="footer-links">
        <a href="https://omc.network">OMC project site</a>
        <a href="https://top.omc.network">AITop comparisons</a>
        <a href="https://game.omc.network" data-i18n="footer.game">Real or AI — daily game</a>
        <a href="https://x.com/Omniverse_Depin">X / Twitter</a>
        <a href="/tracker">Compute Tracker</a>
        <a href="/about">About</a>
        <a href="/contact">Contact</a>
        <a href="/privacy">Privacy</a>
        <a href="/terms">Terms</a>
      </div>
      <span data-i18n="footer.rights">© 2026 DCF · Decentralized Compute Forum</span>
    </div>
  </footer>

  <script>window.DCF_GISCUS = { repo: "CBTdao/omc-forum", repoId: "R_kgDOU5ybzg", category: "Announcements", categoryId: "DIC_kwDOU5ybzs4DG770" };</script>
  <script src="../assets/js/i18n.js"></script>
  <script src="../assets/js/lang/en.js"></script>
  <script src="../assets/js/lang/zh.js"></script>
  <script src="../assets/js/main.js"></script>
</body>
</html>
